[
    {
        "id": "a4054732959ec832",
        "type": "tab",
        "label": "Flux R+6",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "3f7df3482cfe31ef",
        "type": "tab",
        "label": "Flux R+5",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "78e50f0cf8c34701",
        "type": "tab",
        "label": "Flux R+4",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "6242a71085785581",
        "type": "tab",
        "label": "Flux R+3",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "dba0b3f111c8ef15",
        "type": "tab",
        "label": "Flux R+2",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "42b1536e9218d372",
        "type": "subflow",
        "name": "Subflow 1",
        "info": "",
        "in": [],
        "out": []
    },
    {
        "id": "247636eb43d0af05",
        "type": "modbus-client",
        "name": "Serveur modbus passerelle",
        "clienttype": "tcp",
        "bufferCommands": true,
        "stateLogEnabled": false,
        "queueLogEnabled": false,
        "failureLogEnabled": true,
        "tcpHost": "127.0.0.1",
        "tcpPort": "1502",
        "tcpType": "DEFAULT",
        "serialPort": "/dev/ttyUSB",
        "serialType": "RTU-BUFFERD",
        "serialBaudrate": 9600,
        "serialDatabits": 8,
        "serialStopbits": 1,
        "serialParity": "none",
        "serialConnectionDelay": 100,
        "serialAsciiResponseStartDelimiter": "0x3A",
        "unit_id": 1,
        "commandDelay": 1,
        "clientTimeout": 1000,
        "reconnectOnTimeout": true,
        "reconnectTimeout": 2000,
        "parallelUnitIdsAllowed": true,
        "showErrors": false,
        "showWarnings": true,
        "showLogs": true
    },
    {
        "id": "dc1f53e2fc56ad70",
        "type": "knxUltimate-config",
        "host": "10.249.4.182",
        "port": 3671,
        "physAddr": "1.1.200",
        "hostProtocol": "TunnelUDP",
        "suppressACKRequest": true,
        "csv": "",
        "KNXEthInterface": "Auto",
        "KNXEthInterfaceManuallyInput": "",
        "stopETSImportIfNoDatapoint": "fake",
        "loglevel": "error",
        "name": "KNX Gateway R+6",
        "delaybetweentelegrams": 25,
        "ignoreTelegramsWithRepeatedFlag": false,
        "keyringFileXML": "",
        "secureCredentialsMode": "keyring",
        "tunnelIASelection": "Auto",
        "tunnelIA": "",
        "tunnelInterfaceIndividualAddress": "",
        "tunnelUserPassword": "",
        "tunnelUserId": "",
        "autoReconnect": "yes"
    },
    {
        "id": "b6c58d9a505c9baa",
        "type": "modbus-client",
        "name": "Passerelle clim Gree",
        "clienttype": "tcp",
        "bufferCommands": true,
        "stateLogEnabled": false,
        "queueLogEnabled": false,
        "failureLogEnabled": true,
        "tcpHost": "10.249.4.181",
        "tcpPort": 502,
        "tcpType": "DEFAULT",
        "serialPort": "/dev/ttyUSB",
        "serialType": "RTU-BUFFERD",
        "serialBaudrate": 9600,
        "serialDatabits": 8,
        "serialStopbits": 1,
        "serialParity": "none",
        "serialConnectionDelay": 100,
        "serialAsciiResponseStartDelimiter": "0x3A",
        "unit_id": 1,
        "commandDelay": 1,
        "clientTimeout": 1000,
        "reconnectOnTimeout": true,
        "reconnectTimeout": 2000,
        "parallelUnitIdsAllowed": true,
        "showErrors": false,
        "showWarnings": true,
        "showLogs": true
    },
    {
        "id": "96819a67f4dc1a1a",
        "type": "global-config",
        "env": [],
        "modules": {
            "node-red-contrib-modbus": "5.45.2",
            "node-red-contrib-knx-ultimate": "4.1.1"
        }
    },
    {
        "id": "4ee82cd0990984ba",
        "type": "knxUltimate-config",
        "host": "10.249.4.184",
        "port": 3671,
        "physAddr": "15.15.22",
        "hostProtocol": "TunnelUDP",
        "suppressACKRequest": true,
        "csv": "",
        "KNXEthInterface": "Auto",
        "KNXEthInterfaceManuallyInput": "",
        "stopETSImportIfNoDatapoint": "fake",
        "loglevel": "error",
        "name": "KNX Gateway R+5 R+4",
        "delaybetweentelegrams": 25,
        "ignoreTelegramsWithRepeatedFlag": false,
        "keyringFileXML": "",
        "knxSecureSelected": false,
        "secureCredentialsMode": "keyring",
        "tunnelIASelection": "Auto",
        "tunnelIA": "",
        "tunnelInterfaceIndividualAddress": "",
        "tunnelUserPassword": "",
        "tunnelUserId": "",
        "autoReconnect": "yes",
        "statusUpdateThrottle": "0"
    },
    {
        "id": "e1a18b1c02d9aba1",
        "type": "knxUltimate-config",
        "host": "10.249.4.185",
        "port": 3671,
        "physAddr": "15.15.22",
        "hostProtocol": "TunnelUDP",
        "suppressACKRequest": true,
        "csv": "",
        "KNXEthInterface": "Auto",
        "KNXEthInterfaceManuallyInput": "",
        "stopETSImportIfNoDatapoint": "fake",
        "loglevel": "error",
        "name": "KNX Gateway R+3 R+2",
        "delaybetweentelegrams": 25,
        "ignoreTelegramsWithRepeatedFlag": false,
        "keyringFileXML": "",
        "secureCredentialsMode": "keyring",
        "tunnelIASelection": "Auto",
        "tunnelIA": "",
        "tunnelInterfaceIndividualAddress": "",
        "tunnelUserPassword": "",
        "tunnelUserId": "",
        "autoReconnect": "yes",
        "statusUpdateThrottle": "0"
    },
    {
        "id": "a6ba6ad0585880fb",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/3",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "coupure clim Bureau F09bis",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 160,
        "y": 40,
        "wires": [
            [
                "d6458ea8dec0eb03"
            ]
        ]
    },
    {
        "id": "d6458ea8dec0eb03",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 85\n    msg.payload = [85];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 430,
        "y": 40,
        "wires": [
            [
                "83c1d7baa6a13a59"
            ]
        ]
    },
    {
        "id": "f040e3c9c98a7ccb",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/4",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F09",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 340,
        "wires": [
            [
                "06c3c32a49b5c176"
            ]
        ]
    },
    {
        "id": "06c3c32a49b5c176",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 85\n    msg.payload = [85];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 340,
        "wires": [
            [
                "3b190223dd97ed30"
            ]
        ]
    },
    {
        "id": "01b6f13ecddac303",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/0",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "coupure clim Bureau F06a",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 620,
        "wires": [
            [
                "3a0c3f9816013630"
            ]
        ]
    },
    {
        "id": "3a0c3f9816013630",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 85\n    msg.payload = [85];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 410,
        "y": 620,
        "wires": [
            [
                "2b11b22b84074702"
            ]
        ]
    },
    {
        "id": "597f7ef3ec0a92c5",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/6",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "coupure clim Bureau F11",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 900,
        "wires": [
            [
                "b1f1b5018f2aed56"
            ]
        ]
    },
    {
        "id": "b1f1b5018f2aed56",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 85\n    msg.payload = [85];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 900,
        "wires": [
            [
                "f452aec005fde813"
            ]
        ]
    },
    {
        "id": "a9a74b4fd43b63cb",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/3",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F09bis",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 100,
        "wires": [
            [
                "273886409864a1bd"
            ]
        ]
    },
    {
        "id": "273886409864a1bd",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F09bis",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "2",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 490,
        "y": 100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "55056c6b21f609b6",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F09bis",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "20",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 490,
        "y": 160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "928b44c8946c5c07",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/3",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F09bis",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 160,
        "wires": [
            [
                "55056c6b21f609b6"
            ]
        ]
    },
    {
        "id": "e6387f32d7df57b2",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F09bis",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "21",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 180,
        "y": 220,
        "wires": [
            [
                "7ce8b70d98f3f0fc"
            ],
            []
        ]
    },
    {
        "id": "7ce8b70d98f3f0fc",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/3\",  // tempo eclairage\n        dpt: \"7.006\"      \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/3\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/3\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 530,
        "y": 220,
        "wires": [
            [
                "8caba1b72ea5782f"
            ],
            [
                "f9eb3a43c28f5d83"
            ],
            [
                "b55912adbb698a7f"
            ]
        ]
    },
    {
        "id": "8caba1b72ea5782f",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/3",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 120,
        "wires": [
            []
        ]
    },
    {
        "id": "f9eb3a43c28f5d83",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/3",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 180,
        "wires": [
            []
        ]
    },
    {
        "id": "b55912adbb698a7f",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/3",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 240,
        "wires": [
            []
        ]
    },
    {
        "id": "932710e14d7d332c",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/7",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F04",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 1180,
        "wires": [
            [
                "1c967f2bcc330e61"
            ]
        ]
    },
    {
        "id": "1c967f2bcc330e61",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 85\n    msg.payload = [85];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 1180,
        "wires": [
            [
                "4b3569d1cf9e16fa"
            ]
        ]
    },
    {
        "id": "8a66b0ecdfc349c0",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/4",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F09",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 400,
        "wires": [
            [
                "675e70c30b558f36"
            ]
        ]
    },
    {
        "id": "675e70c30b558f36",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F09",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "32",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 440,
        "y": 400,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7a111043b3d050cc",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F09",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "320",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "dfe320c055ac441c",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/4",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F09",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 460,
        "wires": [
            [
                "7a111043b3d050cc"
            ]
        ]
    },
    {
        "id": "e39973e0a805a8b7",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F09",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "321",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 170,
        "y": 520,
        "wires": [
            [
                "d66bed27db9f377b"
            ],
            []
        ]
    },
    {
        "id": "d66bed27db9f377b",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/4\",  // tempo eclairage\n        dpt: \"7.006\"      \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/4\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/4\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 520,
        "wires": [
            [
                "14248a4eb91aedd6"
            ],
            [
                "ab9b382ea23da13b"
            ],
            [
                "0bb0f6d3db2981b0"
            ]
        ]
    },
    {
        "id": "14248a4eb91aedd6",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/4",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 420,
        "wires": [
            []
        ]
    },
    {
        "id": "ab9b382ea23da13b",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/4",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 480,
        "wires": [
            []
        ]
    },
    {
        "id": "0bb0f6d3db2981b0",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/4",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 540,
        "wires": [
            []
        ]
    },
    {
        "id": "b4af86fde719b963",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/0",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F06a",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 680,
        "wires": [
            [
                "da47fe89aae1065b"
            ]
        ]
    },
    {
        "id": "da47fe89aae1065b",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F06a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "8",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 680,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ac030431d92c2cb7",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F06a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "80",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d1bb88f855b0f053",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/0",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F06a",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 740,
        "wires": [
            [
                "ac030431d92c2cb7"
            ]
        ]
    },
    {
        "id": "d053287f94e9dc30",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F06a",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "81",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 180,
        "y": 800,
        "wires": [
            [
                "e8cb8f4b4178a3ba"
            ],
            []
        ]
    },
    {
        "id": "e8cb8f4b4178a3ba",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/0\",  // tempo eclairage\n        dpt: \"7.006\"\n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/0\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/0\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 510,
        "y": 800,
        "wires": [
            [
                "fcd6f6794d148dda"
            ],
            [
                "6d89ee133cd141ab"
            ],
            [
                "c22956e1c54dfd6f"
            ]
        ]
    },
    {
        "id": "fcd6f6794d148dda",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/0",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 700,
        "wires": [
            []
        ]
    },
    {
        "id": "6d89ee133cd141ab",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/0",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 760,
        "wires": [
            []
        ]
    },
    {
        "id": "c22956e1c54dfd6f",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/0",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 820,
        "wires": [
            []
        ]
    },
    {
        "id": "ad872a6b2fac2cdd",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/6",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F11",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 960,
        "wires": [
            [
                "68835ac3112433b8"
            ]
        ]
    },
    {
        "id": "68835ac3112433b8",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F11",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "9",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 440,
        "y": 960,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "932562e5fede29c1",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F11",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "90",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 1020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "64da0cc8193e07a8",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/6",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F11",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 1020,
        "wires": [
            [
                "932562e5fede29c1"
            ]
        ]
    },
    {
        "id": "f365b33c0547c0aa",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F11",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "91",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 170,
        "y": 1080,
        "wires": [
            [
                "b8e2f699df76b565"
            ],
            []
        ]
    },
    {
        "id": "b8e2f699df76b565",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/6\",  // tempo eclairage\n        dpt: \"7.006\"\n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/6\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/6\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 1080,
        "wires": [
            [
                "80b0e4dd04ee4b1f"
            ],
            [
                "06c7dd7069782456"
            ],
            [
                "15eb3d3167fe41f0"
            ]
        ]
    },
    {
        "id": "80b0e4dd04ee4b1f",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/6",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 980,
        "wires": [
            []
        ]
    },
    {
        "id": "06c7dd7069782456",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/6",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 1040,
        "wires": [
            []
        ]
    },
    {
        "id": "15eb3d3167fe41f0",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/6",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 1100,
        "wires": [
            []
        ]
    },
    {
        "id": "5464208f7a21f6ee",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/7",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F04",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 1240,
        "wires": [
            [
                "d907a79e07d34843"
            ]
        ]
    },
    {
        "id": "d907a79e07d34843",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F04",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "10",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 440,
        "y": 1240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ec45ddff44d93368",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F04",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "100",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 1300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b0cc34bedb65f227",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/7",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F04",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 1300,
        "wires": [
            [
                "ec45ddff44d93368"
            ]
        ]
    },
    {
        "id": "df79bc0480297a1e",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F04",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "101",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 170,
        "y": 1360,
        "wires": [
            [
                "ba9467fc72442947"
            ],
            []
        ]
    },
    {
        "id": "ba9467fc72442947",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/7\",  // tempo eclairage\n        dpt: \"7.006\"      \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/7\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/7\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 1360,
        "wires": [
            [
                "4c830bf4535cd2b6"
            ],
            [
                "869fbc02e6dd32a7"
            ],
            [
                "23c54dd78acff371"
            ]
        ]
    },
    {
        "id": "4c830bf4535cd2b6",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/7",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 1260,
        "wires": [
            []
        ]
    },
    {
        "id": "869fbc02e6dd32a7",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/7",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 1320,
        "wires": [
            []
        ]
    },
    {
        "id": "23c54dd78acff371",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/7",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 1380,
        "wires": [
            []
        ]
    },
    {
        "id": "55690c99d4553beb",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0],  // valeur 1\n};\nlet msg2 = {\n    payload: registers[1],  // valeur 2\n};\nlet msg3 = {\n    payload: registers[2],  // valeur 3\n};\nlet msg4 = {\n    payload: registers[3],  // valeur 4\n};\nlet msg5 = {\n    payload: registers[4],  // valeur 5\n};\nlet msg6 = {\n    payload: registers[14],  // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1600,
        "y": 680,
        "wires": [
            [
                "233cc3d6ead778cf"
            ],
            [
                "3c4caa91ba5e3686"
            ],
            [
                "405fab96204b34e7"
            ],
            [
                "ea1e4e72cd260e48"
            ],
            [
                "4a2ac3914f3ae7a2"
            ],
            [
                "24e0b319b79b7ab3"
            ]
        ]
    },
    {
        "id": "233cc3d6ead778cf",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F06a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "84",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1980,
        "y": 620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3c4caa91ba5e3686",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F06a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "85",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1980,
        "y": 660,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "405fab96204b34e7",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F06a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "86",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ea1e4e72cd260e48",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F06a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "87",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1980,
        "y": 740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4a2ac3914f3ae7a2",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F06a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "88",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 780,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "24e0b319b79b7ab3",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F06a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "89",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 820,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "896bc040dddcc005",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F06a",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "277",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1230,
        "y": 680,
        "wires": [
            [
                "55690c99d4553beb"
            ],
            []
        ]
    },
    {
        "id": "759e03ea7e559ce8",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0],  // valeur 1\n};\nlet msg2 = {\n    payload: registers[1],  // valeur 2\n};\nlet msg3 = {\n    payload: registers[2],  // valeur 3\n};\nlet msg4 = {\n    payload: registers[3],  // valeur 4\n};\nlet msg5 = {\n    payload: registers[4],  // valeur 5\n};\nlet msg6 = {\n    payload: registers[14],  // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1590,
        "y": 960,
        "wires": [
            [
                "38748e7394ae5d29"
            ],
            [
                "efd7c880ad4d1a28"
            ],
            [
                "36c7224b6e0cf928"
            ],
            [
                "a5cd941b7db50835"
            ],
            [
                "1222ff00b6a75027"
            ],
            [
                "e5eea781231bdfa3"
            ]
        ]
    },
    {
        "id": "38748e7394ae5d29",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F11",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "94",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1970,
        "y": 900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "efd7c880ad4d1a28",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F11",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "95",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1970,
        "y": 940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "36c7224b6e0cf928",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F11",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "96",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1980,
        "y": 980,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a5cd941b7db50835",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F11",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "97",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1970,
        "y": 1020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1222ff00b6a75027",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F11",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "98",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 1060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e5eea781231bdfa3",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F11",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "99",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 1100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2d56250631f4b56a",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F11",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "302",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 960,
        "wires": [
            [
                "759e03ea7e559ce8"
            ],
            []
        ]
    },
    {
        "id": "b15074051d371582",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0],  // valeur 1\n};\nlet msg2 = {\n    payload: registers[1],  // valeur 2\n};\nlet msg3 = {\n    payload: registers[2],  // valeur 3\n};\nlet msg4 = {\n    payload: registers[3],  // valeur 4\n};\nlet msg5 = {\n    payload: registers[4],  // valeur 5\n};\nlet msg6 = {\n    payload: registers[14],  // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 1240,
        "wires": [
            [
                "57779af79a212da7"
            ],
            [
                "cb97d9c9c9f1f982"
            ],
            [
                "e8bba647315a6dfc"
            ],
            [
                "c56754f6cb2c73a8"
            ],
            [
                "3c2401d7b92145ed"
            ],
            [
                "0ab7fec20bf2a039"
            ]
        ]
    },
    {
        "id": "57779af79a212da7",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F04",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "104",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 1180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "cb97d9c9c9f1f982",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F04",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "105",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 1220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e8bba647315a6dfc",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F04",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "106",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 1260,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c56754f6cb2c73a8",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F04",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "107",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 1300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3c2401d7b92145ed",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F04",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "108",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 1340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "0ab7fec20bf2a039",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F04",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "109",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 1380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d83a35bd443c4250",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F04",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "327",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 1240,
        "wires": [
            [
                "b15074051d371582"
            ],
            []
        ]
    },
    {
        "id": "1d617714c876b263",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0],  // valeur 1\n};\nlet msg2 = {\n    payload: registers[1],  // valeur 2\n};\nlet msg3 = {\n    payload: registers[2],  // valeur 3\n};\nlet msg4 = {\n    payload: registers[3],  // valeur 4\n};\nlet msg5 = {\n    payload: registers[4],  // valeur 5\n};\nlet msg6 = {\n    payload: registers[14],  // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1600,
        "y": 400,
        "wires": [
            [
                "7e7ec27a7db7b649"
            ],
            [
                "59aee76c43c7d725"
            ],
            [
                "ba64a0f2cfd2a7a1"
            ],
            [
                "3e16dd5a1805f113"
            ],
            [
                "d8ac858a0576938c"
            ],
            [
                "f9b92af54629e4e5"
            ]
        ]
    },
    {
        "id": "7e7ec27a7db7b649",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F09",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "324",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1980,
        "y": 340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "59aee76c43c7d725",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F09",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "325",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ba64a0f2cfd2a7a1",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F09",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "326",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3e16dd5a1805f113",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F09",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "327",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1980,
        "y": 460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d8ac858a0576938c",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F09",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "328",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f9b92af54629e4e5",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F09",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "329",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "0d6d537613c6a735",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F09",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "877",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1230,
        "y": 400,
        "wires": [
            [
                "1d617714c876b263"
            ],
            []
        ]
    },
    {
        "id": "02b250eb9c96e1bd",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0],  // valeur 1\n};\nlet msg2 = {\n    payload: registers[1],  // valeur 2\n};\nlet msg3 = {\n    payload: registers[2],  // valeur 3\n};\nlet msg4 = {\n    payload: registers[3],  // valeur 4\n};\nlet msg5 = {\n    payload: registers[4],  // valeur 5\n};\nlet msg6 = {\n    payload: registers[14],  // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1600,
        "y": 100,
        "wires": [
            [
                "457d95d7c4691a9c"
            ],
            [
                "c4f1300ef4fbfd75"
            ],
            [
                "bd3b1222f47bcdf3"
            ],
            [
                "e8cb3483c437d5a2"
            ],
            [
                "cb8f882cca550726"
            ],
            [
                "111dff72dd927459"
            ]
        ]
    },
    {
        "id": "457d95d7c4691a9c",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F09bis",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "24",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1980,
        "y": 40,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "bd3b1222f47bcdf3",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F09bis",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "26",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 120,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "cb8f882cca550726",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F09bis",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "28",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "111dff72dd927459",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F09bis",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "29",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "743e41bc5779dcb1",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F09bis",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "127",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1230,
        "y": 100,
        "wires": [
            [
                "02b250eb9c96e1bd"
            ],
            []
        ]
    },
    {
        "id": "83c1d7baa6a13a59",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 127",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "127",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 80,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3b190223dd97ed30",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 877",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "877",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2b11b22b84074702",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 277",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "277",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 640,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f452aec005fde813",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 302",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "302",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 920,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4b3569d1cf9e16fa",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 327",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "327",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 1200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c4f1300ef4fbfd75",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F09bis",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "25",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1980,
        "y": 80,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e8cb3483c437d5a2",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F09bis",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "27",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1980,
        "y": 160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "43a1a8ec9919a5b9",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/1",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F06b",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 1460,
        "wires": [
            [
                "7b775e140ecff075"
            ]
        ]
    },
    {
        "id": "7b775e140ecff075",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 83\n    msg.payload = [83];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 1460,
        "wires": [
            [
                "9b5833917c412b78"
            ]
        ]
    },
    {
        "id": "2c38578924c19220",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/1",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F06b",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 1520,
        "wires": [
            [
                "3d832c9c4e6b60fe"
            ]
        ]
    },
    {
        "id": "3d832c9c4e6b60fe",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F06b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "3",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 440,
        "y": 1520,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7cd799b3c23d5570",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F06b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "30",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 1580,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c2fa0e3b2e9d3b13",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/1",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F06b",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 1580,
        "wires": [
            [
                "7cd799b3c23d5570"
            ]
        ]
    },
    {
        "id": "8a11a94256cae0ac",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F06b",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "31",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 170,
        "y": 1640,
        "wires": [
            [
                "ac61186853ab02df"
            ],
            []
        ]
    },
    {
        "id": "ac61186853ab02df",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/1\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/1\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/1\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 1640,
        "wires": [
            [
                "a769a738ba51478b"
            ],
            [
                "df6e096f68b8d020"
            ],
            [
                "7f06072d642761b2"
            ]
        ]
    },
    {
        "id": "a769a738ba51478b",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/1",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 1540,
        "wires": [
            []
        ]
    },
    {
        "id": "df6e096f68b8d020",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/1",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 1600,
        "wires": [
            []
        ]
    },
    {
        "id": "7f06072d642761b2",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/1",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 1660,
        "wires": [
            []
        ]
    },
    {
        "id": "1cdd3d0352fb26c6",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 1520,
        "wires": [
            [
                "8e4afe8ee3da7778"
            ],
            [
                "e28c8465f7026e17"
            ],
            [
                "67c59ffd8a429a6a"
            ],
            [
                "0183051fc68f7652"
            ],
            [
                "02693e71942a7db1"
            ],
            [
                "2e425007bfe4fe13"
            ]
        ]
    },
    {
        "id": "8e4afe8ee3da7778",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F06b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "34",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 1460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e28c8465f7026e17",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F06b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "35",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 1500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "67c59ffd8a429a6a",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F06b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "36",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 1540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "0183051fc68f7652",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F06b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "37",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 1580,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "02693e71942a7db1",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F06b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "38",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 1620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2e425007bfe4fe13",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F06b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "39",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 1660,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "37013a3fcbc41128",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F06b",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "152",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 1520,
        "wires": [
            [
                "1cdd3d0352fb26c6"
            ],
            []
        ]
    },
    {
        "id": "9b5833917c412b78",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 152",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "152",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 1480,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b372082dd9470daa",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/18",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F03a",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 1740,
        "wires": [
            [
                "cc612b5ac1970443"
            ]
        ]
    },
    {
        "id": "cc612b5ac1970443",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 33\n    msg.payload = [33];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 1740,
        "wires": [
            [
                "0b7f75a283c6b313"
            ]
        ]
    },
    {
        "id": "3fd88567021f6ad3",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/18",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F03a",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 1800,
        "wires": [
            [
                "fa6f71933eb74d7a"
            ]
        ]
    },
    {
        "id": "fa6f71933eb74d7a",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F03a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "4",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 440,
        "y": 1800,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2b8270afe6f523b8",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F03a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "40",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 1860,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b28fd59e7f1c437e",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/18",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F03a",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 1860,
        "wires": [
            [
                "2b8270afe6f523b8"
            ]
        ]
    },
    {
        "id": "91162298341e8f1c",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F03a",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "41",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 170,
        "y": 1920,
        "wires": [
            [
                "9a629aad62403cbb"
            ],
            []
        ]
    },
    {
        "id": "9a629aad62403cbb",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/18\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/18\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/18\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 1920,
        "wires": [
            [
                "6cee74767a161646"
            ],
            [
                "5b9bec7db83e7126"
            ],
            [
                "495db1b6d8594582"
            ]
        ]
    },
    {
        "id": "6cee74767a161646",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/18",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 1820,
        "wires": [
            []
        ]
    },
    {
        "id": "5b9bec7db83e7126",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/18",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 1880,
        "wires": [
            []
        ]
    },
    {
        "id": "495db1b6d8594582",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/18",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 1940,
        "wires": [
            []
        ]
    },
    {
        "id": "8e2b327c18e25cac",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 1800,
        "wires": [
            [
                "3ba87d97729796ec"
            ],
            [
                "5534362078d1f22f"
            ],
            [
                "8165fb7878d05e37"
            ],
            [
                "ac11719424094a84"
            ],
            [
                "0279fc6370c05c2d"
            ],
            [
                "e579a15e7e20a7ba"
            ]
        ]
    },
    {
        "id": "3ba87d97729796ec",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F03a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "44",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 1740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5534362078d1f22f",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F03a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "45",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 1780,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8165fb7878d05e37",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F03a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "46",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 1820,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ac11719424094a84",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F03a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "47",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 1860,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "0279fc6370c05c2d",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F03a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "48",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 1900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e579a15e7e20a7ba",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F03a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "49",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 1940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ff6ef1d1e1fee25f",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F03a",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "177",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 1800,
        "wires": [
            [
                "8e2b327c18e25cac"
            ],
            []
        ]
    },
    {
        "id": "0b7f75a283c6b313",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 177",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "177",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 1760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e97b4411bf41edf3",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/17",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F03b",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 2020,
        "wires": [
            [
                "0265d169f2723164"
            ]
        ]
    },
    {
        "id": "0265d169f2723164",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 28\n    msg.payload = [28];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 2020,
        "wires": [
            [
                "40fee875f6af9e41"
            ]
        ]
    },
    {
        "id": "aaa33d4064df0665",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/17",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F03b",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 2080,
        "wires": [
            [
                "e87bb926d1650a41"
            ]
        ]
    },
    {
        "id": "e87bb926d1650a41",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F03b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "5",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 440,
        "y": 2080,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9bb032eddb6120f4",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F03b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "50",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 2140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f464b8faa2bf7f20",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/17",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F03b",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 2140,
        "wires": [
            [
                "9bb032eddb6120f4"
            ]
        ]
    },
    {
        "id": "3092af0afdfd05de",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F03b",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "51",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 170,
        "y": 2200,
        "wires": [
            [
                "b92cc36f50e3acd6"
            ],
            []
        ]
    },
    {
        "id": "b92cc36f50e3acd6",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/17\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/17\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/17\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 2200,
        "wires": [
            [
                "541f6b735680eb40"
            ],
            [
                "8cc9682110caadc0"
            ],
            [
                "a37d42a8d7b508b0"
            ]
        ]
    },
    {
        "id": "541f6b735680eb40",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/17",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 2100,
        "wires": [
            []
        ]
    },
    {
        "id": "8cc9682110caadc0",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/17",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 2160,
        "wires": [
            []
        ]
    },
    {
        "id": "a37d42a8d7b508b0",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/17",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 2220,
        "wires": [
            []
        ]
    },
    {
        "id": "390e46008e74ddd7",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 2080,
        "wires": [
            [
                "5a9fd3e13fc43d71"
            ],
            [
                "77b1a6d34946f81e"
            ],
            [
                "35d08e4ae81213ea"
            ],
            [
                "a079cefbcf1a7a10"
            ],
            [
                "9e2f780b95c766fa"
            ],
            [
                "b3e6a96cb794082b"
            ]
        ]
    },
    {
        "id": "5a9fd3e13fc43d71",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F03b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "54",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 2020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "77b1a6d34946f81e",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F03b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "55",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 2060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "35d08e4ae81213ea",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F03b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "56",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 2100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a079cefbcf1a7a10",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F03b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "57",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 2140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9e2f780b95c766fa",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F03b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "58",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 2180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b3e6a96cb794082b",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F03b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "59",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 2220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "53c59ccc9004332b",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F03b",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "202",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 2080,
        "wires": [
            [
                "390e46008e74ddd7"
            ],
            []
        ]
    },
    {
        "id": "40fee875f6af9e41",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 202",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "202",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 2040,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e446f8d7c66bf65c",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/5",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F10",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 2300,
        "wires": [
            [
                "b861555c071f3fb4"
            ]
        ]
    },
    {
        "id": "b861555c071f3fb4",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 28\n    msg.payload = [28];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 2300,
        "wires": [
            [
                "aa07e05c9537a7ec"
            ]
        ]
    },
    {
        "id": "a66dbee12785a6f8",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/5",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F10",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 2360,
        "wires": [
            [
                "73531cab574498fd"
            ]
        ]
    },
    {
        "id": "73531cab574498fd",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F10",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "6",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 430,
        "y": 2360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2fb0733c4430075d",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F10",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "60",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 2420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4e541ccbc2ca3a45",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/10",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F10",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 130,
        "y": 2420,
        "wires": [
            [
                "2fb0733c4430075d"
            ]
        ]
    },
    {
        "id": "f2e62f4d0b66784a",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F03b",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "61",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 170,
        "y": 2480,
        "wires": [
            [
                "2cbd5669f3b2f531"
            ],
            []
        ]
    },
    {
        "id": "2cbd5669f3b2f531",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/5\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/5\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/5\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 2480,
        "wires": [
            [
                "f2446e79bf0c1507"
            ],
            [
                "78f125d0743f3bd7"
            ],
            [
                "bf42e491fc501b9a"
            ]
        ]
    },
    {
        "id": "f2446e79bf0c1507",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/5",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 2380,
        "wires": [
            []
        ]
    },
    {
        "id": "78f125d0743f3bd7",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/5",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 2440,
        "wires": [
            []
        ]
    },
    {
        "id": "bf42e491fc501b9a",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/5",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 2500,
        "wires": [
            []
        ]
    },
    {
        "id": "09b4b591032334fd",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 2360,
        "wires": [
            [
                "f26777d28337d006"
            ],
            [
                "1f1ecf30f095278a"
            ],
            [
                "4c18fa104a2532b6"
            ],
            [
                "db586dc9c8d9aef2"
            ],
            [
                "deac830bcea8c00b"
            ],
            [
                "1ccdec102f1871f9"
            ]
        ]
    },
    {
        "id": "f26777d28337d006",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F10",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "64",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 2300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1f1ecf30f095278a",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F10",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "65",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 2340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4c18fa104a2532b6",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F10",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "66",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 2380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "db586dc9c8d9aef2",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F10",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "67",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 2420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "deac830bcea8c00b",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F10",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "68",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 2460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1ccdec102f1871f9",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F10",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "69",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 2500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9c13d9df979c7adc",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F10",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "227",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 2360,
        "wires": [
            [
                "09b4b591032334fd"
            ],
            []
        ]
    },
    {
        "id": "aa07e05c9537a7ec",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 227",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "227",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 2320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "34fcbd3a12693c6d",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/2",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F08",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 2580,
        "wires": [
            [
                "a37ca59b1fc62619"
            ]
        ]
    },
    {
        "id": "a37ca59b1fc62619",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 28\n    msg.payload = [28];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 2580,
        "wires": [
            [
                "ee51a0e94f453bcd"
            ]
        ]
    },
    {
        "id": "fb7cc5f4c7734395",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/2",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F08",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 2640,
        "wires": [
            [
                "2d457b1039f61459"
            ]
        ]
    },
    {
        "id": "2d457b1039f61459",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F08",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "7",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 430,
        "y": 2640,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c524849124bc80aa",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F08",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "70",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 2700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "facd947569af2d67",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/2",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F08",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 130,
        "y": 2700,
        "wires": [
            [
                "c524849124bc80aa"
            ]
        ]
    },
    {
        "id": "3bdc6a159cb67bf1",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F08",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "71",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 160,
        "y": 2760,
        "wires": [
            [
                "f36712668c8b65d5"
            ],
            []
        ]
    },
    {
        "id": "f36712668c8b65d5",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/2\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/2\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/2\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 2760,
        "wires": [
            [
                "6d03dcc9d587b41d"
            ],
            [
                "54a126e80473233a"
            ],
            [
                "06a90a9a99a6a463"
            ]
        ]
    },
    {
        "id": "6d03dcc9d587b41d",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/2",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 2660,
        "wires": [
            []
        ]
    },
    {
        "id": "54a126e80473233a",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/2",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 2720,
        "wires": [
            []
        ]
    },
    {
        "id": "06a90a9a99a6a463",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/2",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 2780,
        "wires": [
            []
        ]
    },
    {
        "id": "dc2030b15d4ab12a",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 2640,
        "wires": [
            [
                "01c41d558f590047"
            ],
            [
                "8a928f06ee33fbc6"
            ],
            [
                "a94aad754b255431"
            ],
            [
                "62f7e540b0b276bf"
            ],
            [
                "2794d05fc52465b5"
            ],
            [
                "541a3b9d46daa087"
            ]
        ]
    },
    {
        "id": "01c41d558f590047",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F08",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "74",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 2580,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8a928f06ee33fbc6",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F08",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "75",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 2620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a94aad754b255431",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F08",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "76",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 2660,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "62f7e540b0b276bf",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F08",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "77",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 2700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2794d05fc52465b5",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F08",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "78",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 2740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "541a3b9d46daa087",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F08",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "79",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 2780,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a55bebc4716e2378",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F08",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "252",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 2640,
        "wires": [
            [
                "dc2030b15d4ab12a"
            ],
            []
        ]
    },
    {
        "id": "ee51a0e94f453bcd",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 227",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "252",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 2600,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e682a1991ec4893a",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/13",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F15",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 2860,
        "wires": [
            [
                "d86c0ee8fa285b2d"
            ]
        ]
    },
    {
        "id": "d86c0ee8fa285b2d",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 28\n    msg.payload = [28];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 2860,
        "wires": [
            [
                "0cd4bcbea13f08b6"
            ]
        ]
    },
    {
        "id": "6550d5a344512d8f",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/13",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F15",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 2920,
        "wires": [
            [
                "d7b18153e1461a1f"
            ]
        ]
    },
    {
        "id": "d7b18153e1461a1f",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F15",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "11",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 430,
        "y": 2920,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "432b9b3cfc4d4a36",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F15",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "110",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 2980,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "eef049ba731f8472",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/13",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F15",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 130,
        "y": 2980,
        "wires": [
            [
                "432b9b3cfc4d4a36"
            ]
        ]
    },
    {
        "id": "bb0db8ccbba50674",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F15",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "111",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 160,
        "y": 3040,
        "wires": [
            [
                "7e4c18d4618a84ed"
            ],
            []
        ]
    },
    {
        "id": "7e4c18d4618a84ed",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/13\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/13\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/13\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 3040,
        "wires": [
            [
                "9a253dda436e861b"
            ],
            [
                "9d665342645061b9"
            ],
            [
                "935fbd19d7048e28"
            ]
        ]
    },
    {
        "id": "9a253dda436e861b",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/13",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 2940,
        "wires": [
            []
        ]
    },
    {
        "id": "9d665342645061b9",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/13",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 3000,
        "wires": [
            []
        ]
    },
    {
        "id": "935fbd19d7048e28",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/13",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 3060,
        "wires": [
            []
        ]
    },
    {
        "id": "10d90412fd326764",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 2920,
        "wires": [
            [
                "666ceed21f238010"
            ],
            [
                "865d5afed40fa334"
            ],
            [
                "54599863cf6fb3da"
            ],
            [
                "26822bd9ecaa6676"
            ],
            [
                "42c1da093e0927f1"
            ],
            [
                "fc7f63ff2a393b66"
            ]
        ]
    },
    {
        "id": "666ceed21f238010",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F15",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "114",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 2860,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "865d5afed40fa334",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F15",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "115",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 2900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "54599863cf6fb3da",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F15",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "116",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 2940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "26822bd9ecaa6676",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F15",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "117",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 2980,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "42c1da093e0927f1",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F15",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "118",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 3020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "fc7f63ff2a393b66",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F15",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "119",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 3060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a13b420f1bc24f32",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F15",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "352",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 2920,
        "wires": [
            [
                "10d90412fd326764"
            ],
            []
        ]
    },
    {
        "id": "0cd4bcbea13f08b6",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 352",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "352",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 2880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "448ebf354dadbc2a",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/14",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F14",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 3160,
        "wires": [
            [
                "3a21237a6c82ce40"
            ]
        ]
    },
    {
        "id": "3a21237a6c82ce40",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 28\n    msg.payload = [28];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 3160,
        "wires": [
            [
                "4a958d8bd5a24fea"
            ]
        ]
    },
    {
        "id": "07ebe6a5b576a39d",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/14",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F14",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 3220,
        "wires": [
            [
                "8c6e33839edca613"
            ]
        ]
    },
    {
        "id": "8c6e33839edca613",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F14",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "12",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 430,
        "y": 3220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "64a739390b05fed3",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F14",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "120",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 3280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9653ffbad93ca870",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/14",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F14",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 130,
        "y": 3280,
        "wires": [
            [
                "64a739390b05fed3"
            ]
        ]
    },
    {
        "id": "471edc68e481f4e5",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F14",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "121",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 160,
        "y": 3340,
        "wires": [
            [
                "d9f00bb7b1cca008"
            ],
            []
        ]
    },
    {
        "id": "d9f00bb7b1cca008",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/14\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/14\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/14\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 3340,
        "wires": [
            [
                "94db7773a96c62a3"
            ],
            [
                "fa19b214cf9c712c"
            ],
            [
                "73881fe35b382c4f"
            ]
        ]
    },
    {
        "id": "94db7773a96c62a3",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/14",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 3240,
        "wires": [
            []
        ]
    },
    {
        "id": "fa19b214cf9c712c",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/14",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 3300,
        "wires": [
            []
        ]
    },
    {
        "id": "73881fe35b382c4f",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/14",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 3360,
        "wires": [
            []
        ]
    },
    {
        "id": "b828da2ec77a308e",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 3220,
        "wires": [
            [
                "087b92cc2955aade"
            ],
            [
                "1969547496886f4f"
            ],
            [
                "24130b5625e2eec1"
            ],
            [
                "5218b0d568ad3157"
            ],
            [
                "26682370ff591596"
            ],
            [
                "6584828e2bda71a3"
            ]
        ]
    },
    {
        "id": "087b92cc2955aade",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F14",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "124",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 3160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1969547496886f4f",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F14",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "125",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 3200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "24130b5625e2eec1",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F14",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "126",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 3240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5218b0d568ad3157",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F14",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "127",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 3280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "26682370ff591596",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F14",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "128",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 3320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6584828e2bda71a3",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F14",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "129",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 3360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2ba2fea908d52fe2",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F14",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "377",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 3220,
        "wires": [
            [
                "b828da2ec77a308e"
            ],
            []
        ]
    },
    {
        "id": "4a958d8bd5a24fea",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 377",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "377",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 3180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c2d434533fb72ac4",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/15",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F12",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 3460,
        "wires": [
            [
                "883616f4692d24eb"
            ]
        ]
    },
    {
        "id": "883616f4692d24eb",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 28\n    msg.payload = [28];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 3460,
        "wires": [
            [
                "6b2042fbe6c18249"
            ]
        ]
    },
    {
        "id": "9ce1fee36ad0f1a0",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/15",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F12",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 3520,
        "wires": [
            [
                "52387e2c33c13b24"
            ]
        ]
    },
    {
        "id": "52387e2c33c13b24",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F12",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "13",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 430,
        "y": 3520,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d0ba9dce4e29d8fe",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F12",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "130",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 3580,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "43254cddf0cba2bf",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/15",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F12",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 130,
        "y": 3580,
        "wires": [
            [
                "d0ba9dce4e29d8fe"
            ]
        ]
    },
    {
        "id": "c0da389b19bf2778",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F12",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "131",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 160,
        "y": 3640,
        "wires": [
            [
                "85209b19b50d700e"
            ],
            []
        ]
    },
    {
        "id": "85209b19b50d700e",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/15\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/15\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/15\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 3640,
        "wires": [
            [
                "93719d11194da545"
            ],
            [
                "a78397b754a1fd31"
            ],
            [
                "6c80cedf7f3655f9"
            ]
        ]
    },
    {
        "id": "93719d11194da545",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/15",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 3540,
        "wires": [
            []
        ]
    },
    {
        "id": "a78397b754a1fd31",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/15",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 3600,
        "wires": [
            []
        ]
    },
    {
        "id": "6c80cedf7f3655f9",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/15",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 3660,
        "wires": [
            []
        ]
    },
    {
        "id": "e341eadd2bbb381a",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 3520,
        "wires": [
            [
                "ab917011e69cd3b8"
            ],
            [
                "be1a0cb92973b37d"
            ],
            [
                "14c73611ce5ae4c5"
            ],
            [
                "ef4e97cae96c44a3"
            ],
            [
                "4f9e2878aafd2145"
            ],
            [
                "d2d46783c06f28a6"
            ]
        ]
    },
    {
        "id": "ab917011e69cd3b8",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F12",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "134",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 3460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "be1a0cb92973b37d",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F12",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "135",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 3500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "14c73611ce5ae4c5",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F12",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "136",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 3540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ef4e97cae96c44a3",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F12",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "137",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 3580,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4f9e2878aafd2145",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F12",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "138",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 3620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d2d46783c06f28a6",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F12",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "139",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 3660,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8262723102337cb8",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F12",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "402",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 3520,
        "wires": [
            [
                "e341eadd2bbb381a"
            ],
            []
        ]
    },
    {
        "id": "6b2042fbe6c18249",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 402",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "402",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 3480,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "483e8961d04eb70c",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/16",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F17",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 3740,
        "wires": [
            [
                "a7ce8bc370554bfc"
            ]
        ]
    },
    {
        "id": "a7ce8bc370554bfc",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 28\n    msg.payload = [28];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 3740,
        "wires": [
            [
                "deed430505f0232f"
            ]
        ]
    },
    {
        "id": "f1942f9d25ddf764",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/16",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F17",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 3800,
        "wires": [
            [
                "00de63876204a2f0"
            ]
        ]
    },
    {
        "id": "00de63876204a2f0",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F17",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "14",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 430,
        "y": 3800,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b75cc144f625fd27",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F17",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "140",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 3860,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "985d8d3fa88cabeb",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/16",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F17",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 130,
        "y": 3860,
        "wires": [
            [
                "b75cc144f625fd27"
            ]
        ]
    },
    {
        "id": "74fdc0e1e6c2535c",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F17",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "141",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 160,
        "y": 3920,
        "wires": [
            [
                "eac3cee07f079178"
            ],
            []
        ]
    },
    {
        "id": "eac3cee07f079178",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/16\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/16\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/16\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 3920,
        "wires": [
            [
                "22c79355d2e012fd"
            ],
            [
                "8849a7d4a583fd83"
            ],
            [
                "ca8f65ecb3872133"
            ]
        ]
    },
    {
        "id": "22c79355d2e012fd",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/16",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 3820,
        "wires": [
            []
        ]
    },
    {
        "id": "8849a7d4a583fd83",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/16",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 3880,
        "wires": [
            []
        ]
    },
    {
        "id": "ca8f65ecb3872133",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/16",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 3940,
        "wires": [
            []
        ]
    },
    {
        "id": "2a2da624766a1505",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 3800,
        "wires": [
            [
                "f7fd8176ce9b9222"
            ],
            [
                "e7a5531a1a0d947e"
            ],
            [
                "d21ceb098d6e82dc"
            ],
            [
                "2b43d367ad16319d"
            ],
            [
                "5c4dfc01530ed3bf"
            ],
            [
                "f57b990ecb4b7e6b"
            ]
        ]
    },
    {
        "id": "f7fd8176ce9b9222",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F17",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "144",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 3740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e7a5531a1a0d947e",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F17",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "145",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 3780,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d21ceb098d6e82dc",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F17",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "146",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 3820,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2b43d367ad16319d",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F17",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "147",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 3860,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5c4dfc01530ed3bf",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F17",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "148",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 3900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f57b990ecb4b7e6b",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F17",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "149",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 3940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b50b35e758a6b739",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F17",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "427",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 3800,
        "wires": [
            [
                "2a2da624766a1505"
            ],
            []
        ]
    },
    {
        "id": "deed430505f0232f",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 427",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "427",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 3760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c6a80c5d7ad104ea",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/8",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F07",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 4020,
        "wires": [
            [
                "607f58ac73c14a8c"
            ]
        ]
    },
    {
        "id": "607f58ac73c14a8c",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 28\n    msg.payload = [28];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 4020,
        "wires": [
            [
                "f8f6c6261842f594"
            ]
        ]
    },
    {
        "id": "4713112debb3d1bf",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/8",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F07",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 4080,
        "wires": [
            [
                "cf8895ea9ded7117"
            ]
        ]
    },
    {
        "id": "cf8895ea9ded7117",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F07",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "15",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 430,
        "y": 4080,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5dac8129542256a9",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F07",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "150",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 4140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "749f6ecbef19a906",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/8",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F07",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 130,
        "y": 4140,
        "wires": [
            [
                "5dac8129542256a9"
            ]
        ]
    },
    {
        "id": "74a42865d6cf0351",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F07",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "151",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 160,
        "y": 4200,
        "wires": [
            [
                "171c14f8bab71793"
            ],
            []
        ]
    },
    {
        "id": "171c14f8bab71793",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/8\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/8\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/8\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 4200,
        "wires": [
            [
                "95ab26929acd69ea"
            ],
            [
                "d0df3f3e51fa5586"
            ],
            [
                "77d731c66eab1416"
            ]
        ]
    },
    {
        "id": "95ab26929acd69ea",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/8",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 4100,
        "wires": [
            []
        ]
    },
    {
        "id": "d0df3f3e51fa5586",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/8",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 4160,
        "wires": [
            []
        ]
    },
    {
        "id": "77d731c66eab1416",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/8",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 4220,
        "wires": [
            []
        ]
    },
    {
        "id": "6241c2da521e2249",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 4080,
        "wires": [
            [
                "e789cd8b25d3c5d5"
            ],
            [
                "861a020e91ffe5e6"
            ],
            [
                "2d18979c3c203aa3"
            ],
            [
                "412ce4b602adb8f4"
            ],
            [
                "908660495040f4ea"
            ],
            [
                "531ae8fca1d2c006"
            ]
        ]
    },
    {
        "id": "e789cd8b25d3c5d5",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F07",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "154",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 4020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "861a020e91ffe5e6",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F07",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "155",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 4060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2d18979c3c203aa3",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F07",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "156",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 4100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "412ce4b602adb8f4",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F07",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "157",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 4140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "908660495040f4ea",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F07",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "158",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 4180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "531ae8fca1d2c006",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F07",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "159",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 4220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b51ef36f255bc791",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F07",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "452",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 4080,
        "wires": [
            [
                "6241c2da521e2249"
            ],
            []
        ]
    },
    {
        "id": "f8f6c6261842f594",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 452",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "452",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 4040,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b2a20a06fe281581",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/10",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F01",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 4300,
        "wires": [
            [
                "35140e617f1b7905"
            ]
        ]
    },
    {
        "id": "35140e617f1b7905",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 28\n    msg.payload = [28];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 4300,
        "wires": [
            [
                "2dde49d5be69dee8"
            ]
        ]
    },
    {
        "id": "594f59d43007fea2",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/10",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F01",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 4360,
        "wires": [
            [
                "48bd627eafd72908"
            ]
        ]
    },
    {
        "id": "48bd627eafd72908",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F01",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "16",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 430,
        "y": 4360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "31994483a39c3c85",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F01",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "160",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 4420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "98f6fb17814d6990",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/10",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F01",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 130,
        "y": 4420,
        "wires": [
            [
                "31994483a39c3c85"
            ]
        ]
    },
    {
        "id": "0624662a2f691888",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F01",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "161",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 160,
        "y": 4480,
        "wires": [
            [
                "37d6ca81b76c6822"
            ],
            []
        ]
    },
    {
        "id": "37d6ca81b76c6822",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/10\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/10\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/10\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 4480,
        "wires": [
            [
                "a998644c07a99cec"
            ],
            [
                "4e269f4f088a846d"
            ],
            [
                "90d1aac94b4f8d7d"
            ]
        ]
    },
    {
        "id": "a998644c07a99cec",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/10",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 4380,
        "wires": [
            []
        ]
    },
    {
        "id": "4e269f4f088a846d",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/10",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 4440,
        "wires": [
            []
        ]
    },
    {
        "id": "90d1aac94b4f8d7d",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/10",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 4500,
        "wires": [
            []
        ]
    },
    {
        "id": "5a7409c3a4fe050b",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 4360,
        "wires": [
            [
                "bb2d826e6e2e7149"
            ],
            [
                "bffcfbcc9d092dc3"
            ],
            [
                "38808227eaf1c7b9"
            ],
            [
                "aa38b1b4b83826f4"
            ],
            [
                "2b5e8af7ca9e815d"
            ],
            [
                "e2167d6dbdfc7a38"
            ]
        ]
    },
    {
        "id": "bb2d826e6e2e7149",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F01",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "164",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 4300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "bffcfbcc9d092dc3",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F01",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "165",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 4340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "38808227eaf1c7b9",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F01",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "166",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 4380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "aa38b1b4b83826f4",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F01",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "167",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 4420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2b5e8af7ca9e815d",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F01",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "168",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 4460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e2167d6dbdfc7a38",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F01",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "169",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 4500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "882de02835cbab63",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F01",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "477",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 4360,
        "wires": [
            [
                "5a7409c3a4fe050b"
            ],
            []
        ]
    },
    {
        "id": "2dde49d5be69dee8",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 477",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "477",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 4320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "12a55c93c384df1a",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/11",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F05",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 4580,
        "wires": [
            [
                "5a1e7d81241ddf24"
            ]
        ]
    },
    {
        "id": "5a1e7d81241ddf24",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 28\n    msg.payload = [28];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 4580,
        "wires": [
            [
                "fb0f9a1dcecc4f08"
            ]
        ]
    },
    {
        "id": "67103ca7c30b6248",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/11",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F05",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 4640,
        "wires": [
            [
                "f0fd28257809f626"
            ]
        ]
    },
    {
        "id": "f0fd28257809f626",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F05",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "17",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 430,
        "y": 4640,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "db2c6a71111fcd1d",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F05",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "170",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 4700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "222a2ee8af6ba299",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/11",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F05",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 130,
        "y": 4700,
        "wires": [
            [
                "db2c6a71111fcd1d"
            ]
        ]
    },
    {
        "id": "05709e4ad5171283",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F05",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "171",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 160,
        "y": 4760,
        "wires": [
            [
                "b0c2c23b2c921fe7"
            ],
            []
        ]
    },
    {
        "id": "b0c2c23b2c921fe7",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/11\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/11\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/11\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 4760,
        "wires": [
            [
                "396ca1db68a53f58"
            ],
            [
                "f9bc2a48e3408d1a"
            ],
            [
                "acdcc75af6c915e3"
            ]
        ]
    },
    {
        "id": "396ca1db68a53f58",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/11",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 4660,
        "wires": [
            []
        ]
    },
    {
        "id": "f9bc2a48e3408d1a",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/11",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 4720,
        "wires": [
            []
        ]
    },
    {
        "id": "acdcc75af6c915e3",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/11",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 4780,
        "wires": [
            []
        ]
    },
    {
        "id": "f46eb5b4f4e8999a",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 4640,
        "wires": [
            [
                "1ff8dd89dbe23ef6"
            ],
            [
                "97a6c7bf21e73303"
            ],
            [
                "26625e822bd6da8b"
            ],
            [
                "5606167e23759d8f"
            ],
            [
                "b944ada5e61fc538"
            ],
            [
                "1c59eff409abab1a"
            ]
        ]
    },
    {
        "id": "1ff8dd89dbe23ef6",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F05",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "174",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 4580,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "97a6c7bf21e73303",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F05",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "175",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 4620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "26625e822bd6da8b",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F05",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "176",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 4660,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5606167e23759d8f",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F05",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "177",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 4700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b944ada5e61fc538",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F05",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "178",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 4740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1c59eff409abab1a",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F05",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "179",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 4780,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "48e7b3b45448fc98",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F05",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "502",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 4640,
        "wires": [
            [
                "f46eb5b4f4e8999a"
            ],
            []
        ]
    },
    {
        "id": "fb0f9a1dcecc4f08",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 502",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "502",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 4600,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4932275db78d93fd",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/12",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F16",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 4860,
        "wires": [
            [
                "fe87ba9d8f2cb968"
            ]
        ]
    },
    {
        "id": "fe87ba9d8f2cb968",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 28\n    msg.payload = [28];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 4860,
        "wires": [
            [
                "67958f95d977a157"
            ]
        ]
    },
    {
        "id": "be734685d6b786d5",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/12",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F16",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 4920,
        "wires": [
            [
                "92b4eb1dd45c83df"
            ]
        ]
    },
    {
        "id": "92b4eb1dd45c83df",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F16",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "18",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 430,
        "y": 4920,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "243b67c9f022ac6f",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F16",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "180",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 4980,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9a5938bd64ec7528",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/12",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F16",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 130,
        "y": 4980,
        "wires": [
            [
                "243b67c9f022ac6f"
            ]
        ]
    },
    {
        "id": "1c1b7a109c095093",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F16",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "181",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 160,
        "y": 5040,
        "wires": [
            [
                "fe4769e0591abd36"
            ],
            []
        ]
    },
    {
        "id": "fe4769e0591abd36",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/12\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/12\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/12\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 5040,
        "wires": [
            [
                "dbb11f9bbef020a2"
            ],
            [
                "30ec1a1115a6682e"
            ],
            [
                "634f0141dda06e4b"
            ]
        ]
    },
    {
        "id": "dbb11f9bbef020a2",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/12",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 4940,
        "wires": [
            []
        ]
    },
    {
        "id": "30ec1a1115a6682e",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/12",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 5000,
        "wires": [
            []
        ]
    },
    {
        "id": "634f0141dda06e4b",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/12",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 5060,
        "wires": [
            []
        ]
    },
    {
        "id": "c5266c4bc060cfa8",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 4920,
        "wires": [
            [
                "b8b845cdd3c5c666"
            ],
            [
                "2a283f42eef25022"
            ],
            [
                "1dfbf2bc3da50c66"
            ],
            [
                "0daae3836216e302"
            ],
            [
                "52f0839ad16a17ab"
            ],
            [
                "dc8c50192dea0e7f"
            ]
        ]
    },
    {
        "id": "b8b845cdd3c5c666",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F16",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "184",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 4860,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2a283f42eef25022",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F16",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "185",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 4900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1dfbf2bc3da50c66",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F16",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "186",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 4940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "0daae3836216e302",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F16",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "187",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 4980,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "52f0839ad16a17ab",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F16",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "188",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 5020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "dc8c50192dea0e7f",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F16",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "189",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 5060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6c99a63f283f37cf",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F16",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "527",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 4920,
        "wires": [
            [
                "c5266c4bc060cfa8"
            ],
            []
        ]
    },
    {
        "id": "67958f95d977a157",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 527",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "527",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 4880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4e69695c9bc58ce0",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/4/9",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Coupure clim Bureau F02",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 150,
        "y": 5140,
        "wires": [
            [
                "12bf28e2419c643b"
            ]
        ]
    },
    {
        "id": "12bf28e2419c643b",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 28\n    msg.payload = [28];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 420,
        "y": 5140,
        "wires": [
            [
                "d1604cde0db8fc25"
            ]
        ]
    },
    {
        "id": "c40422c38a036edb",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/0/9",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau F02",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 140,
        "y": 5200,
        "wires": [
            [
                "9269fa3e775e1848"
            ]
        ]
    },
    {
        "id": "9269fa3e775e1848",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Présence Bureau F02",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "19",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 430,
        "y": 5200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a92d79729114de74",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Luminosité Bureau F02",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "190",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 450,
        "y": 5260,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a057ddf2b409a977",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/5/9",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau F02",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 130,
        "y": 5260,
        "wires": [
            [
                "a92d79729114de74"
            ]
        ]
    },
    {
        "id": "6171c7bcd271bdb5",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 3 registres Bureau F02",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "191",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 160,
        "y": 5320,
        "wires": [
            [
                "f163205dbfb98d7b"
            ],
            []
        ]
    },
    {
        "id": "f163205dbfb98d7b",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"12/2/9\", // tempo eclairage\n        dpt: \"7.006\" \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"12/6/9\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"12/1/9\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 490,
        "y": 5320,
        "wires": [
            [
                "f3e7a513858ec1a8"
            ],
            [
                "843b42718cec50a3"
            ],
            [
                "493e9b3201eb86fc"
            ]
        ]
    },
    {
        "id": "f3e7a513858ec1a8",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/2/9",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 860,
        "y": 5220,
        "wires": [
            []
        ]
    },
    {
        "id": "843b42718cec50a3",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/6/9",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 5280,
        "wires": [
            []
        ]
    },
    {
        "id": "493e9b3201eb86fc",
        "type": "knxUltimate",
        "z": "a4054732959ec832",
        "server": "dc1f53e2fc56ad70",
        "topic": "12/1/9",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 850,
        "y": 5340,
        "wires": [
            []
        ]
    },
    {
        "id": "01298e57eec690b4",
        "type": "function",
        "z": "a4054732959ec832",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0], // valeur 1\n};\nlet msg2 = {\n    payload: registers[1], // valeur 2\n};\nlet msg3 = {\n    payload: registers[2], // valeur 3\n};\nlet msg4 = {\n    payload: registers[3], // valeur 4\n};\nlet msg5 = {\n    payload: registers[4], // valeur 5\n};\nlet msg6 = {\n    payload: registers[14], // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 5200,
        "wires": [
            [
                "87cbf2c05dfbdf35"
            ],
            [
                "63a866290f7abc1b"
            ],
            [
                "523850358f2ccfa5"
            ],
            [
                "4e4cefa8e431bb29"
            ],
            [
                "4e20a3699da942ec"
            ],
            [
                "ea513821f1366e3a"
            ]
        ]
    },
    {
        "id": "87cbf2c05dfbdf35",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Marche Clim Bureau F02",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "194",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 5140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "63a866290f7abc1b",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Mode Clim Bureau F02",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "195",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2000,
        "y": 5180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "523850358f2ccfa5",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne Clim Bureau F02",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "196",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 5220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4e4cefa8e431bb29",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ventil Clim Bureau F02",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "197",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1990,
        "y": 5260,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4e20a3699da942ec",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Consigne mini Clim Bureau F02",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "198",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2010,
        "y": 5300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ea513821f1366e3a",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Temp reprise Clim Bureau F02",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "199",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 2020,
        "y": 5340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "413dc4bbea2e0ffe",
        "type": "modbus-read",
        "z": "a4054732959ec832",
        "name": "Lecture Modbus 15 registres Bureau F02",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "552",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1220,
        "y": 5200,
        "wires": [
            [
                "01298e57eec690b4"
            ],
            []
        ]
    },
    {
        "id": "d1604cde0db8fc25",
        "type": "modbus-write",
        "z": "a4054732959ec832",
        "name": "Ecriture adresses 552",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "552",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 860,
        "y": 5160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "87b6eb113d5a7040",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/4/15",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "coupure clim Bureau E09",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 170,
        "y": 60,
        "wires": [
            [
                "89679dcc2e2227b4"
            ]
        ]
    },
    {
        "id": "89679dcc2e2227b4",
        "type": "function",
        "z": "3f7df3482cfe31ef",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 85\n    msg.payload = [85];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 450,
        "y": 60,
        "wires": [
            [
                "1a366e574834b67f"
            ]
        ]
    },
    {
        "id": "b29714836cdc86e4",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/0/15",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau E09",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 160,
        "y": 120,
        "wires": [
            [
                "a2e47af90e52c251"
            ]
        ]
    },
    {
        "id": "a2e47af90e52c251",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Présence Bureau E09",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "20",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 500,
        "y": 120,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1c6d5e839957a4e9",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Luminosité Bureau E09",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "200",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 510,
        "y": 180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d1f8873da0ec31e4",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/5/15",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau E09",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 160,
        "y": 180,
        "wires": [
            [
                "1c6d5e839957a4e9"
            ]
        ]
    },
    {
        "id": "c51c5297ea8fee46",
        "type": "modbus-read",
        "z": "3f7df3482cfe31ef",
        "name": "Lecture Modbus 3 registres Bureau E09",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "201",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 190,
        "y": 240,
        "wires": [
            [
                "18579221c800b2c6"
            ],
            []
        ]
    },
    {
        "id": "18579221c800b2c6",
        "type": "function",
        "z": "3f7df3482cfe31ef",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"11/2/15\",  // tempo eclairage\n        dpt: \"7.006\"      \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"11/6/15\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"11/1/15\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 550,
        "y": 240,
        "wires": [
            [
                "a09a37e036002018"
            ],
            [
                "24f14ac7be1e588c"
            ],
            [
                "b4c182add1c5e20b"
            ]
        ]
    },
    {
        "id": "a09a37e036002018",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/2/15",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 880,
        "y": 140,
        "wires": [
            []
        ]
    },
    {
        "id": "24f14ac7be1e588c",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/6/15",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 890,
        "y": 200,
        "wires": [
            []
        ]
    },
    {
        "id": "b4c182add1c5e20b",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/1/15",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 260,
        "wires": [
            []
        ]
    },
    {
        "id": "977f14e9d01f9e2d",
        "type": "function",
        "z": "3f7df3482cfe31ef",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0],  // valeur 1\n};\nlet msg2 = {\n    payload: registers[1],  // valeur 2\n};\nlet msg3 = {\n    payload: registers[2],  // valeur 3\n};\nlet msg4 = {\n    payload: registers[3],  // valeur 4\n};\nlet msg5 = {\n    payload: registers[4],  // valeur 5\n};\nlet msg6 = {\n    payload: registers[14],  // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 120,
        "wires": [
            [
                "759e4cb62fa01de4"
            ],
            [
                "8bb8d6e7cebe64be"
            ],
            [
                "317e8a0d8882d410"
            ],
            [
                "37b060c54963adf3"
            ],
            [
                "159b3669fee1bbe5"
            ],
            [
                "ee1e222ea294d363"
            ]
        ]
    },
    {
        "id": "759e4cb62fa01de4",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Marche Clim",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "204",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1950,
        "y": 60,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "317e8a0d8882d410",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Consigne Clim",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "206",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1960,
        "y": 140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "159b3669fee1bbe5",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Consigne mini",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "208",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1960,
        "y": 220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ee1e222ea294d363",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Temp reprise",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "209",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1950,
        "y": 260,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5eb76620a23ab6d8",
        "type": "modbus-read",
        "z": "3f7df3482cfe31ef",
        "name": "Lecture Modbus 15 registres Bureau E09",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "577",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1240,
        "y": 120,
        "wires": [
            [
                "977f14e9d01f9e2d"
            ],
            []
        ]
    },
    {
        "id": "1a366e574834b67f",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Ecriture adresses 577",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "577",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 880,
        "y": 100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8bb8d6e7cebe64be",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Mode Clim Bureau",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "205",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1980,
        "y": 100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "37b060c54963adf3",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Ventil Clim",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "207",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1960,
        "y": 180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "0dd2d038462688c4",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/4/14",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "coupure clim Bureau E02a",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 170,
        "y": 340,
        "wires": [
            [
                "5352f2517d086675"
            ]
        ]
    },
    {
        "id": "5352f2517d086675",
        "type": "function",
        "z": "3f7df3482cfe31ef",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 85\n    msg.payload = [85];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 450,
        "y": 340,
        "wires": [
            [
                "f53da1e2cb790d89"
            ]
        ]
    },
    {
        "id": "64701217567971b3",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/0/14",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau E02a",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 160,
        "y": 400,
        "wires": [
            [
                "e69e62f59b629e6c"
            ]
        ]
    },
    {
        "id": "e69e62f59b629e6c",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Présence Bureau E02a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "21",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 510,
        "y": 400,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c97011d18e4fb441",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Luminosité Bureau E02a",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "210",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 510,
        "y": 460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "23afbc1f37d0e2d1",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/5/14",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau E02a",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 170,
        "y": 460,
        "wires": [
            [
                "c97011d18e4fb441"
            ]
        ]
    },
    {
        "id": "bf7f1225272cc037",
        "type": "modbus-read",
        "z": "3f7df3482cfe31ef",
        "name": "Lecture Modbus 3 registres Bureau E02a",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "211",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 200,
        "y": 520,
        "wires": [
            [
                "e554c5f3eae23607"
            ],
            []
        ]
    },
    {
        "id": "e554c5f3eae23607",
        "type": "function",
        "z": "3f7df3482cfe31ef",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"11/2/14\",  // tempo eclairage\n        dpt: \"7.006\"      \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"11/6/14\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"11/1/14\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 550,
        "y": 520,
        "wires": [
            [
                "756f21e4bc17e1c9"
            ],
            [
                "a08e0e521912209b"
            ],
            [
                "1c2e6cabfdd3c330"
            ]
        ]
    },
    {
        "id": "756f21e4bc17e1c9",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/2/14",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 880,
        "y": 420,
        "wires": [
            []
        ]
    },
    {
        "id": "a08e0e521912209b",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/6/14",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 890,
        "y": 480,
        "wires": [
            []
        ]
    },
    {
        "id": "1c2e6cabfdd3c330",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/1/14",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 540,
        "wires": [
            []
        ]
    },
    {
        "id": "8a61222557abf4a7",
        "type": "function",
        "z": "3f7df3482cfe31ef",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0],  // valeur 1\n};\nlet msg2 = {\n    payload: registers[1],  // valeur 2\n};\nlet msg3 = {\n    payload: registers[2],  // valeur 3\n};\nlet msg4 = {\n    payload: registers[3],  // valeur 4\n};\nlet msg5 = {\n    payload: registers[4],  // valeur 5\n};\nlet msg6 = {\n    payload: registers[14],  // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 400,
        "wires": [
            [
                "9c28aa86b6734bfc"
            ],
            [
                "5e710341669ec6b0"
            ],
            [
                "16f745435155806a"
            ],
            [
                "b77135bb94623952"
            ],
            [
                "c95b5740243aaf20"
            ],
            [
                "f4b331c6c63f5019"
            ]
        ]
    },
    {
        "id": "9c28aa86b6734bfc",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Marche Clim",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "214",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1950,
        "y": 340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "16f745435155806a",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Consigne Clim",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "216",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1960,
        "y": 420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c95b5740243aaf20",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Consigne mini",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "218",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1960,
        "y": 500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f4b331c6c63f5019",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Temp reprise",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "219",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1950,
        "y": 540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "da026bd4bb07e91d",
        "type": "modbus-read",
        "z": "3f7df3482cfe31ef",
        "name": "Lecture Modbus 15 registres Bureau E02a",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "602",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1240,
        "y": 400,
        "wires": [
            [
                "8a61222557abf4a7"
            ],
            []
        ]
    },
    {
        "id": "f53da1e2cb790d89",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Ecriture adresses 602",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "602",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 880,
        "y": 380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5e710341669ec6b0",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Mode Clim Bureau",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "215",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1980,
        "y": 380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b77135bb94623952",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Ventil Clim",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "217",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1960,
        "y": 460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a7e8125f5a23a5ef",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/4/0",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "coupure clim Bureau E01",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 170,
        "y": 620,
        "wires": [
            [
                "7cd9a8c357440ba5"
            ]
        ]
    },
    {
        "id": "7cd9a8c357440ba5",
        "type": "function",
        "z": "3f7df3482cfe31ef",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 85\n    msg.payload = [85];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 450,
        "y": 620,
        "wires": [
            [
                "18a960b2812f0015"
            ]
        ]
    },
    {
        "id": "97d7012d30e03344",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/0/0",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau E01",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 160,
        "y": 680,
        "wires": [
            [
                "9c7d79820111e6cf"
            ]
        ]
    },
    {
        "id": "9c7d79820111e6cf",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Présence Bureau E01",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "22",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 500,
        "y": 680,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5c816bfe4de385a0",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Luminosité Bureau E01",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "220",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 510,
        "y": 740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "32c86c09caa7da93",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/5/0",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau E01",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 160,
        "y": 740,
        "wires": [
            [
                "5c816bfe4de385a0"
            ]
        ]
    },
    {
        "id": "6b91d7f48a7ca2b3",
        "type": "modbus-read",
        "z": "3f7df3482cfe31ef",
        "name": "Lecture Modbus 3 registres Bureau E01",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "221",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 190,
        "y": 800,
        "wires": [
            [
                "fce4a38eda0a4341"
            ],
            []
        ]
    },
    {
        "id": "fce4a38eda0a4341",
        "type": "function",
        "z": "3f7df3482cfe31ef",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"11/2/0\",  // tempo eclairage\n        dpt: \"7.006\"      \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"11/6/0\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"11/1/0\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 550,
        "y": 800,
        "wires": [
            [
                "1545477236055ff7"
            ],
            [
                "9b5d520a830f9b99"
            ],
            [
                "1e61790f51d8fa09"
            ]
        ]
    },
    {
        "id": "1545477236055ff7",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/2/0",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 880,
        "y": 700,
        "wires": [
            []
        ]
    },
    {
        "id": "9b5d520a830f9b99",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/6/0",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 890,
        "y": 760,
        "wires": [
            []
        ]
    },
    {
        "id": "1e61790f51d8fa09",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/1/0",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 820,
        "wires": [
            []
        ]
    },
    {
        "id": "47dfd1a9d1d7f93d",
        "type": "function",
        "z": "3f7df3482cfe31ef",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0],  // valeur 1\n};\nlet msg2 = {\n    payload: registers[1],  // valeur 2\n};\nlet msg3 = {\n    payload: registers[2],  // valeur 3\n};\nlet msg4 = {\n    payload: registers[3],  // valeur 4\n};\nlet msg5 = {\n    payload: registers[4],  // valeur 5\n};\nlet msg6 = {\n    payload: registers[14],  // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 680,
        "wires": [
            [
                "031005f4565a3d25"
            ],
            [
                "173baa28d588ee51"
            ],
            [
                "ce7d2101bbb3c715"
            ],
            [
                "c22313dfc249ea13"
            ],
            [
                "c73642079514e674"
            ],
            [
                "8e25acda39eba68a"
            ]
        ]
    },
    {
        "id": "031005f4565a3d25",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Marche Clim",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "224",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1950,
        "y": 620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ce7d2101bbb3c715",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Consigne Clim",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "226",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1960,
        "y": 700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c73642079514e674",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Consigne mini",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "228",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1960,
        "y": 780,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8e25acda39eba68a",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Temp reprise",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "229",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1950,
        "y": 820,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "47af48dc8f5ac468",
        "type": "modbus-read",
        "z": "3f7df3482cfe31ef",
        "name": "Lecture Modbus 15 registres Bureau E01",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "627",
        "quantity": "15",
        "rate": "4000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "b6c58d9a505c9baa",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 1240,
        "y": 680,
        "wires": [
            [
                "47dfd1a9d1d7f93d"
            ],
            []
        ]
    },
    {
        "id": "18a960b2812f0015",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Ecriture adresses 627",
        "showStatusActivities": true,
        "showErrors": true,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "MHoldingRegisters",
        "adr": "627",
        "quantity": "1",
        "server": "b6c58d9a505c9baa",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "10",
        "x": 880,
        "y": 660,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "173baa28d588ee51",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Mode Clim Bureau",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "225",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1980,
        "y": 660,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c22313dfc249ea13",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Ventil Clim",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "227",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1960,
        "y": 740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3fc492f414a4952f",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/4/1",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": true,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "coupure clim Bureau E02b",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 170,
        "y": 900,
        "wires": [
            [
                "2138297b07575303"
            ]
        ]
    },
    {
        "id": "2138297b07575303",
        "type": "function",
        "z": "3f7df3482cfe31ef",
        "name": "Conversion",
        "func": "// msg.payload contient un booléen venant de KNX : true ou false\n\nif (msg.payload === false) {\n    // Seulement si false → écrire 85\n    msg.payload = [85];\n    return msg;\n} else {\n    // Si true → ne rien envoyer\n    return null;\n}\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 450,
        "y": 900,
        "wires": [
            [
                "54a198eb97e7d459"
            ]
        ]
    },
    {
        "id": "bc1145746b8e92b1",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/0/1",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "1.001",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Présence Bureau E02b",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 160,
        "y": 960,
        "wires": [
            [
                "bc17f09a0eaf26da"
            ]
        ]
    },
    {
        "id": "bc17f09a0eaf26da",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Présence Bureau E02b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "23",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 510,
        "y": 960,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c3e2665d2a6aa5b4",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Luminosité Bureau E02b",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "230",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 510,
        "y": 1020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2fe70df34a1185f4",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/5/1",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Luminosité Bureau E02b",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 170,
        "y": 1020,
        "wires": [
            [
                "c3e2665d2a6aa5b4"
            ]
        ]
    },
    {
        "id": "0c2d3e647a131061",
        "type": "modbus-read",
        "z": "3f7df3482cfe31ef",
        "name": "Lecture Modbus 3 registres Bureau E02b",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "",
        "dataType": "HoldingRegister",
        "adr": "231",
        "quantity": "3",
        "rate": "2000",
        "rateUnit": "ms",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "247636eb43d0af05",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 200,
        "y": 1080,
        "wires": [
            [
                "ff42d54fdae4181b"
            ],
            []
        ]
    },
    {
        "id": "ff42d54fdae4181b",
        "type": "function",
        "z": "3f7df3482cfe31ef",
        "name": "Découper registres en messages KNX",
        "func": "// msg.payload est un tableau des registres lus\nlet registers = msg.payload;\n\n// Crée un tableau de 3 messages pour KNX avec payload et topic/dpt adaptés\nlet msg1 = [\n    {\n        payload: registers[0],\n        topic: \"11/2/1\",  // tempo eclairage\n        dpt: \"7.006\"      \n    },\n]\nlet msg2 = [\n    {\n        payload: registers[1],\n        topic: \"11/6/1\", // Consigne luminosité\n        dpt: \"9.004\"\n    },\n]\nlet msg3 = [\n    {\n        payload: registers[2],\n        topic: \"11/1/1\", // tempo clim\n        dpt: \"7.006\"\n    }\n];\n\nreturn [msg1, msg2, msg3];",
        "outputs": 3,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 550,
        "y": 1080,
        "wires": [
            [
                "2ae3439ef12843ca"
            ],
            [
                "a1d4eed23e2c3b9d"
            ],
            [
                "dc865202381fa8ca"
            ]
        ]
    },
    {
        "id": "2ae3439ef12843ca",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/2/1",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 880,
        "y": 980,
        "wires": [
            []
        ]
    },
    {
        "id": "a1d4eed23e2c3b9d",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/6/1",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "9.004",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Consigne eclairage",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 890,
        "y": 1040,
        "wires": [
            []
        ]
    },
    {
        "id": "dc865202381fa8ca",
        "type": "knxUltimate",
        "z": "3f7df3482cfe31ef",
        "server": "4ee82cd0990984ba",
        "topic": "11/1/1",
        "setTopicType": "str",
        "outputtopic": "",
        "dpt": "7.006",
        "initialread": 0,
        "notifyreadrequest": false,
        "notifyresponse": false,
        "notifywrite": true,
        "notifyreadrequestalsorespondtobus": false,
        "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0",
        "name": "Tempo Clim",
        "outputtype": "write",
        "outputRBE": "true",
        "inputRBE": "false",
        "formatmultiplyvalue": 1,
        "formatnegativevalue": "leave",
        "formatdecimalsvalue": 999,
        "passthrough": "no",
        "sendMsgToKNXCode": "",
        "receiveMsgFromKNXCode": "",
        "listenallga": false,
        "gaSecure": "",
        "buttonEnabled": false,
        "buttonMode": "read",
        "buttonStaticValue": "",
        "buttonToggleInitial": "false",
        "x": 870,
        "y": 1100,
        "wires": [
            []
        ]
    },
    {
        "id": "dae02066b3949d15",
        "type": "function",
        "z": "3f7df3482cfe31ef",
        "name": "Découper registres modbus",
        "func": "let registers = msg.payload;\n\nlet msg1 = {\n    payload: registers[0],  // valeur 1\n};\nlet msg2 = {\n    payload: registers[1],  // valeur 2\n};\nlet msg3 = {\n    payload: registers[2],  // valeur 3\n};\nlet msg4 = {\n    payload: registers[3],  // valeur 4\n};\nlet msg5 = {\n    payload: registers[4],  // valeur 5\n};\nlet msg6 = {\n    payload: registers[14],  // valeur 6\n};\n\nreturn [msg1, msg2, msg3, msg4, msg5, msg6];",
        "outputs": 6,
        "timeout": "",
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1620,
        "y": 960,
        "wires": [
            [
                "583fcb6d5f4c4a96"
            ],
            [
                "2e82c0bb05a00a2b"
            ],
            [
                "e83d673a31375871"
            ],
            [
                "d8f62c0efccced53"
            ],
            [
                "9d913b8c0930caca"
            ],
            [
                "8189db61e618cbc1"
            ]
        ]
    },
    {
        "id": "583fcb6d5f4c4a96",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Marche Clim",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "234",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1950,
        "y": 900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e83d673a31375871",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Consigne Clim",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "236",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1960,
        "y": 980,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9d913b8c0930caca",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Consigne mini",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "238",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1960,
        "y": 1060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8189db61e618cbc1",
        "type": "modbus-write",
        "z": "3f7df3482cfe31ef",
        "name": "Temp reprise",
        "showStatusActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "HoldingRegister",
        "adr": "239",
        "quantity": "1",
        "server": "247636eb43d0af05",
        "emptyMsgOnFail": false,
        "keepMsgProperties": false,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 1950,
        "y": 1100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a1af081c28ee2f8a",
        "type": "modbus-read",
        "z": "3f7df3482cfe31ef",
        "name": "Lecture Modbus 15 registres Bureau E02b",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
